# AI语音管家‑生产监控终端 PMC Modbus‑RTU 完整指令集
> 通讯基础参数
> - 接口：RS485
> - 协议：Modbus‑RTU 保持寄存器
> - 串口：**9600‑8‑N‑1**
> - 默认从站ID：`0x01`
> - 功能码：`03`读保持寄存器；`06`写单个保持寄存器；`10(0x10)`写多个保持寄存器
> - CRC：Modbus‑CRC16，**低字节在前，高字节在后**
> - 说明：所有示例以从站地址=1；修改设备地址后，报文首字节改为新从站ID，CRC必须重新计算。
> - 32位数值规则：**低字在前（先返回的寄存器为低16位），高字在后**。
> - 本设备浮点数为**自定义2字节定点数，非IEEE754单精度浮点**。

> 报文格式说明：
> - 读：`[从站] 03 [起始地址H] [起始地址L] [寄存器数量H] [寄存器数量L] [CRCL] [CRCH]`
> - 写单寄存器：`[从站] 06 [寄存器H] [寄存器L] [值H] [值L] [CRCL] [CRCH]`
> - 写多寄存器：`[从站] 10 [起始H][起始L][寄存器数H][寄存器数L][字节长度][数据…][CRCL][CRCH]`

---

## 目录
1. [基础设备信息](#1-基础设备信息)
2. [设备地址读写](#2-设备地址读写)
3. [料塔称重数据](#3-料塔称重数据)
4. [水表用水数据](#4-水表用水数据)
5. [灯光控制（单路+批量总控）](#5-灯光控制单路批量总控)
6. [电压电能采集](#6-电压电能采集)
7. [系统状态数据](#7-系统状态数据)
8. [水阀、水温](#8-水阀水温)
9. [报警状态读取](#9-报警状态读取)
10. [水线冲洗与加药控制](#10-水线冲洗与加药控制)
11. [料线行车控制](#11-料线行车控制)
12. [料塔料线模式、料线状态](#12-料塔料线模式料线状态)
13. [鸡蛋计数](#13-鸡蛋计数)
14. [模块启用状态读取](#14-模块启用状态读取)

---

## 1. 基础设备信息
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取设备版本号|0|0x00|`01 03 00 00 00 01 84 0A`|`01 03 02 XX XX CRCL CRCH`|XX‑XX：版本号16位数值，只读，不可修改|

> 示例实测应答：`01 03 02 04 52 3B 79` → 版本号=0x0452=1106

## 2. 设备地址读写
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|**读取当前设备485从站地址**|1|0x01|`01 03 00 01 00 01 D5 CA`|`01 03 02 00 01 84 0A`|返回`00 01`代表设备地址=1；取值范围1‑127|
|**修改设备地址为5**|1|0x01|`01 06 00 01 00 05 D9 CB`|`01 06 00 01 00 05 D9 CB`|写入成功，**后续通讯首字节必须改为05**|

> ⚠️写地址成功后，旧地址不再应答；必须使用新从站ID通讯。

## 3. 料塔称重数据
> 32位有符号数Kg，占用连续2寄存器，**低字在前，高字在后**；全部只读R。

|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取1#料塔当前重量|2‑3|0x02‑0x03|`01 03 00 02 00 02 65 CB`|`01 03 04 LL LL HH HH CRCL CRCH`|LL‑LL=低字，HH‑HH=高字；合成32位有符号，单位Kg|
|读取2#料塔当前重量|14‑15|0x0E‑0x0F|`01 03 00 0E 00 02 E5 C8`|`01 03 04 LL LL HH HH CRCL CRCH`|2#料塔重量 Kg|
|读取3#料塔当前重量|26‑27|0x1A‑0x1B|`01 03 00 1A 00 02 25 C2`|`01 03 04 LL LL HH HH CRCL CRCH`|3#料塔重量 Kg|
|读取4#料塔当前重量|38‑39|0x26‑0x27|`01 03 00 26 00 02 65 DE`|`01 03 04 LL LL HH HH CRCL CRCH`|4#料塔重量 Kg|
|读取1#实时加料量|4|0x04|`01 03 00 04 00 01 85 C8`|`01 03 02 XX XX CRCL CRCH`|16位有符号，Kg|
|读取1#实时卸料量|5|0x05|`01 03 00 05 00 01 D4 08`|`01 03 02 XX XX CRCL CRCH`|16位有符号，Kg|

> 其余料塔的本日累计加料、卸料、总累计加料卸料，遵循同样规则；起始地址参考协议文档，读取2个寄存器。

## 4. 水表用水数据
> 只读 16 位无符号定点数，单位为吨。按现场读数校正，本日总量每计数 0.001 吨，分路水表每计数 0.01 吨。

|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取本日总用水量|50|0x32|`01 03 00 32 00 01 F4 42`|`01 03 02 XX XX CRCL CRCH`|原值 ÷ 1000，范围 0.000–65.535 吨。数据字节 `1F 68` 对应 8.04 吨|
|读取水表1|51|0x33|`01 03 00 33 00 01 A4 43`|`01 03 02 XX XX CRCL CRCH`|原值 ÷ 100，范围 0.00–655.35 吨|

> 水表2‑8寄存器依次0x34~0x3A，只需要修改起始地址即可读取。

## 5. 灯光控制（单路+批量总控）
> 亮度寄存器：写入`0`=关灯；写入`1‑100`=开灯并设置对应亮度百分比；R/W读写。
> 无硬件总控寄存器；总控采用功能码`0x10`批量写4个寄存器。

### 5.1 单路灯光读写（功能码03读，06写）
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读灯光1当前亮度|59|0x3B|`01 03 00 3B 00 01 B4 45`|`01 03 02 XX XX CRCL CRCH`|0=关灯；1‑100=亮度百分比|
|灯光1 关灯(写0)|59|0x3B|`01 06 00 3B 00 00 F8 44`|`01 06 00 3B 00 00 F8 44`|写入成功，灯光1关闭|
|灯光1 亮度100%开灯|59|0x3B|`01 06 00 3B 00 64 A8 06`|`01 06 00 3B 00 64 A8 06`|写入成功，灯光1 100%亮度|
|读灯光2当前亮度|60|0x3C|`01 03 00 3C 00 01 75 85`|`01 03 02 XX XX CRCL CRCH`|灯光2亮度|
|灯光2 关灯(写0)|60|0x3C|`01 06 00 3C 00 00 C9 84`|`01 06 00 3C 00 00 C9 84`|灯光2关闭|
|灯光2 亮度100%开灯|60|0x3C|`01 06 00 3C 00 64 79 C6`|`01 06 00 3C 00 64 79 C6`|灯光2 100%亮度|
|灯光3 关灯|61|0x3D|`01 06 00 3D 00 00 38 45`|`01 06 00 3D 00 00 38 45`|灯光3关闭|
|灯光4 关灯|62|0x3E|`01 06 00 3E 00 00 09 85`|`01 06 00 3E 00 00 09 85`|灯光4关闭|

> 灯光3、4设置亮度，修改寄存器地址和写入值，自行计算CRC。

### 5.2 批量总控（功能码 0x10，一条报文控制全部4路灯）
|功能|寄存器范围|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|
|**全部4路灯一次性关灯**|0x3B‑0x3E|`01 10 00 3B 00 04 08 00 00 00 00 00 00 00 00 33 14`|`01 10 00 3B 00 04 74 06`|4路灯全部关闭，写入成功|
|**全部4路灯一次性设置100%亮度**|0x3B‑0x3E|`01 10 00 3B 00 04 08 00 64 00 64 00 64 00 64 21 0F`|`01 10 00 3B 00 04 74 06`|4路灯全部100%亮度，写入成功|

> 灯光定时开/关灯时间寄存器 `0x8D‑0x94`，只修改自动计划，**不会立即开关灯**；即时控制只能写亮度寄存器。

## 6. 电压电能采集
> 全部只读R，16位无符号。
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取前端操作间A1相电压|63|0x3F|`01 03 00 3F 00 01 0B 86`|`01 03 02 XX XX CRCL CRCH`|A1相电压值|
|读取前端操作间B1相电压|64|0x40|`01 03 00 40 00 01 FB C6`|`01 03 02 XX XX CRCL CRCH`|B1相电压值|
|读取前端操作间C1相电压|65|0x41|`01 03 00 41 00 01 BA 07`|`01 03 02 XX XX CRCL CRCH`|C1相电压值|
|读取后端操作间A2相电压|66|0x42|`01 03 00 42 00 01 7A 47`|`01 03 02 XX XX CRCL CRCH`|A2相电压值|
|读取后端操作间B2相电压|67|0x43|`01 03 00 43 00 01 3B 87`|`01 03 02 XX XX CRCL CRCH`|B2相电压值|
|读取后端操作间C2相电压|68|0x44|`01 03 00 44 00 01 FA C7`|`01 03 02 XX XX CRCL CRCH`|C2相电压值|
|读取前端操作间电能1|69|0x45|`01 03 00 45 00 01 BB 08`|`01 03 02 XX XX CRCL CRCH`|前端电能计数|
|读取后端操作间电能2|70|0x46|`01 03 00 46 00 01 7A 48`|`01 03 02 XX XX CRCL CRCH`|后端电能计数|

## 7. 系统状态数据
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取鸡只数量(32位无符号)|71‑72|0x47‑0x48|`01 03 00 47 00 02 24 0F`|`01 03 04 LL LL HH HH CRCL CRCH`|鸡只总数量，32位无符号|
|读每日死淘数量|73|0x49|`01 03 00 49 00 01 65 88`|`01 03 02 XX XX CRCL CRCH`|16位无符号；可读可写R/W|
|读水料比|74|0x4A|`01 03 00 4A 00 01 24 48`|`01 03 02 XX XX CRCL CRCH`|定点浮点数 0.000‑99.999|
|读鸡只耗料量|75|0x4B|`01 03 00 4B 00 01 E5 88`|`01 03 02 XX XX CRCL CRCH`|定点浮点数|
|读鸡只耗水量|76|0x4C|`01 03 00 4C 00 01 A4 09`|`01 03 02 XX XX CRCL CRCH`|定点浮点数|

## 8. 水阀、水温
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|**读取主水阀状态**|107|0x6B|`01 03 00 6B 00 01 05 C9`|`01 03 02 XX XX CRCL CRCH`|0=无；01打开；02关闭；R/W|
|**主水阀打开**|107|0x6B|`01 06 00 6B 00 01 E9 C8`|`01 06 00 6B 00 01 E9 C8`|写入成功，主水阀打开|
|**主水阀关闭**|107|0x6B|`01 06 00 6B 00 02 28 08`|`01 06 00 6B 00 02 28 08`|写入成功，主水阀关闭|
|**读取水温**|108|0x6C|`01 03 00 6C 00 01 44 09`|`01 03 02 XX XX CRCL CRCH`|自定义2字节定点浮点℃；0.000‑99.999；0x0000=0.000℃|

## 9. 报警状态读取
> 全部只读R；0代表无报警；非0代表对应模块/通道报警。

|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取水线监测离线报警|78|0x4E|`01 03 00 4E 00 01 75 8B`|`01 03 02 XX XX CRCL CRCH`|0=无报警；01‑1D模块1‑28离线；1E多模块离线|
|读取水线冲洗离线报警|79|0x4F|`01 03 00 4F 00 01 34 4B`|`01 03 02 XX XX CRCL CRCH`|01‑17模块1‑22离线；1E多模块离线|
|读取饮水控制离线报警|80|0x50|`01 03 00 50 00 01 F4 4B`|`01 03 02 XX XX CRCL CRCH`|01‑08模块1‑8离线；1E多模块离线|
|读取调光模块离线报警|81|0x51|`01 03 00 51 00 01 B5 8B`|`01 03 02 XX XX CRCL CRCH`|01‑04模块1‑4离线；1E多模块离线|
|读取称重模块离线报警|82|0x52|`01 03 00 52 00 01 74 0A`|`01 03 02 XX XX CRCL CRCH`|01‑02模块1‑2离线；1E多模块离线|
|读取电压监测离线报警|83|0x53|`01 03 00 53 00 01 35 4A`|`01 03 02 XX XX CRCL CRCH`|01‑02模块1‑2离线；1E多模块离线|
|读取一列缺水报警|84|0x54|`01 03 00 54 00 01 F5 4A`|`01 03 02 XX XX CRCL CRCH`|01‑1D水线1‑28缺水；1E多条水线报警|

> 二列~八列缺水报警寄存器：`0x55‑0x5B`，修改起始地址读取。
> 灯光报警1‑4：`0x5C‑0x5F`；称重传感器报警：`0x60‑0x63`；脱轨、料线行车、鸡蛋计数离线报警依次往后。

## 10. 水线冲洗与加药控制
> 重要：下发冲洗指令前，**必须先读取冲洗状态寄存器确认设备不在运行，否则指令会被拒绝**。

|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取加药状态|109|0x6D|`01 03 00 6D 00 01 45 C9`|`01 03 02 XX XX CRCL CRCH`|bit0‑bit7：8路加药状态；bit8‑bit15加药时间参数|
|读取冲洗运行状态|110|0x6E|`01 03 00 6E 00 01 04 09`|`01 03 02 XX XX CRCL CRCH`|0=停止；01冲洗；02自动补水；03高温换水|
|启动水线冲洗(写01)|110|0x6E|`01 06 00 6E 00 01 A8 08`|`01 06 00 6E 00 01 A8 08`|设备空闲时写入成功；设备运行中，指令无效应不返回成功|
|停止水线冲洗(写00)|110|0x6E|`01 06 00 6E 00 00 F9 88`|`01 06 00 6E 00 00 F9 88`|停止冲洗动作|
|读取下次自动冲洗周计划|111|0x6F|`01 03 00 6F 00 01 C4 08`|`01 03 02 XX XX CRCL CRCH`|自动冲洗预约‑周|
|读取下次自动冲洗小时|112|0x70|`01 03 00 70 00 01 85 C8`|`01 03 02 XX XX CRCL CRCH`|自动冲洗预约‑时|
|读取下次自动冲洗分钟|113|0x71|`01 03 00 71 00 01 44 48`|`01 03 02 XX XX CRCL CRCH`|自动冲洗预约‑分|

> 冲洗参数：单组冲洗时间0x72、同时冲洗条数0x73、冲洗位置列0x74、冲洗位置层1‑6：`0x75‑0x7A`；均R/W。

## 11. 料线行车控制
> 行车控制前必须读取行车状态+行车模式寄存器；模式=00应急时，**禁止行车控制**。

|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取3F行车状态|123|0x7B|`01 03 00 7B 00 01 C5 C9`|`01 03 02 XX XX CRCL CRCH`|00无；01前端到位；02尾端到位；03前进；04返回；05暂停；06故障；07未满料运行|
|读取2F行车状态|125|0x7D|`01 03 00 7D 00 01 44 09`|`01 03 02 XX XX CRCL CRCH`|同上状态定义|
|读取1F行车状态|127|0x7F|`01 03 00 7F 00 01 C4 08`|`01 03 02 XX XX CRCL CRCH`|同上状态定义|
|读取行车模式|129|0x81|`01 03 00 81 00 01 05 C8`|`01 03 02 XX XX CRCL CRCH`|00应急；01自动；02遥控；应急模式无法下发行车运行指令|

> 行车启动时间寄存器：3F=0x7C；2F=0x7E；1F=0x80；喂料保护时间0x82；行车脱轨报警：3F(0x8A)、2F(0x8B)、1F(0x8C)。

## 12. 料塔料线模式、料线状态
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取料塔1料线模式|131|0x83|`01 03 00 83 00 01 84 48`|`01 03 02 XX XX CRCL CRCH`|00无；01定时补料；02自动补料；03暂停补料 R/W|
|设置料塔1为自动补料模式|131|0x83|`01 06 00 83 00 02 68 09`|`01 06 00 83 00 02 68 09`|写入成功，切换自动补料模式|
|读取料塔2料线模式|132|0x84|`01 03 00 84 00 01 45 88`|`01 03 02 XX XX CRCL CRCH`|模式同上|
|读取料塔3料线模式|133|0x85|`01 03 00 85 00 01 04 08`|`01 03 02 XX XX CRCL CRCH`|模式同上|
|读取料塔4料线模式|134|0x86|`01 03 00 86 00 01 C5 C8`|`01 03 02 XX XX CRCL CRCH`|模式同上|
|读取料线状态‑料塔|135|0x87|`01 03 00 87 00 01 84 09`|`01 03 02 XX XX CRCL CRCH`|bit3‑bit0分别对应料塔料线4~1，1运行0停止|
|读取料线状态‑舍内|136|0x88|`01 03 00 88 00 01 45 C9`|`01 03 02 XX XX CRCL CRCH`|bit2‑bit0对应舍内料线3‑1，1运行0停止|
|读取舍内料线报警|137|0x89|`01 03 00 89 00 01 04 09`|`01 03 02 XX XX CRCL CRCH`|bit2‑bit0对应舍内料线3‑1，1超时报警，0正常|

## 13. 鸡蛋计数
> 鸡蛋总量为32位无符号；鸡蛋计数1‑14为16位无符号，只读R。

|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取鸡蛋计数总量(32位)|150‑151|0x96‑0x97|`01 03 00 96 00 02 65 85`|`01 03 04 LL LL HH HH CRCL CRCH`|鸡蛋总数量32位无符号|
|读取鸡蛋计数1|152|0x98|`01 03 00 98 00 01 E4 44`|`01 03 02 XX XX CRCL CRCH`|第1列鸡蛋数量|

> 鸡蛋计数2‑14寄存器依次：`0x99‑0xA5`，修改起始地址读取。

## 14. 模块启用状态读取
|功能|寄存器DEC|寄存器HEX|指令(发送)|预期应答|应答含义|
|---|---|---|---|---|---|
|读取模块启用配置状态|166|0xA6|`01 03 00 A6 00 01 44 43`|`01 03 02 XX XX CRCL CRCH`|Bit0水线冲洗；Bit1水线检测；Bit2鸡蛋计数；Bit3脱轨检测；Bit4料线系统；Bit5电压电能；Bit6水阀控制；Bit7称重系统；Bit8物联网；Bit9灯光调光；1启用，0停用|

---

# 通用异常应答格式（Modbus异常）
> 当寄存器地址非法、功能码不支持、写只读寄存器，设备返回异常帧。
> 例：从站1，功能码03异常码02（非法数据地址）：`01 83 02 XX XX`
> - `83` = 原功能码最高位置1，表示读功能异常
> - 异常码：01=非法功能；02=非法数据地址；03=非法数据值；04=设备故障

# 实操重要注意事项
1. **写操作前优先读状态**：水线冲洗、行车、主水阀，写控制指令前，先读取对应状态寄存器；设备处于运行状态时下发控制指令会被拒绝。
2. **32位数据解析规则**：低字在前，高字在后；例返回`01 03 04 00 10 00 05 XX XX`，低字`0x0010`，高字`0x0005`；合成= `(高字 << 16) | 低字` = `0x00050010`。
3. **浮点数**：水温、水表、水料比为本设备**自定义2字节定点数，不要使用标准IEEE754浮点解析**；返回`0x0000`代表0.000。
4. **设备地址变更**：修改寄存器0x01设备地址后，所有报文首字节必须替换为新地址，CRC必须重新计算。
5. **总线建议**：RS485总线末端开启120Ω终端电阻；A/B接线不要接反；设备GND和USB‑485模块GND共地，减少乱码。
6. 串口助手发送时，**必须勾选HEX发送、HEX显示**；不要ASCII模式发送。

# 快速调试测试顺序（建议）
1. 读取版本号 `01 03 00 00 00 01 84 0A` ——确认基础通讯正常
2. 读取设备地址 `01 03 00 01 00 01 D5 CA` ——确认从站ID
3. 测试单路灯光开关；再测试批量灯光总控
4. 读取水温、料塔重量、水表
5. 读取报警寄存器，确认有无报警
6. 测试主水阀开关；测试水线冲洗读写；测试行车状态读取。
